{
  "manufacturer": "Systemair",
  "model": "Access 5 AHU",
  "category": "AHU",
  "version": "2026-11-18",
  "source": "Access 5.x Modbus variables and BACnet objects (Access5ModbusSignals.xls) + Access 5 användarmanual; korsvaliderad mot INU-projekt LB02 (225231)",
  "sourceVersion": "Access 5.5-1-01 (build 411)",
  "notes": "Mall för Systemair-aggregat (Geniox m.fl.) med Access 5-styrning, Modbus TCP (port 502) eller RTU (standard 9600 8N2, slav 1). Alla adresser är beräknade ur Systemairs officiella lista (Communication document 5.5-1-01 build 411, Access5ModbusSignals.xls). Systemairs lista är 0-baserad: WebPort-adress = Systemair-adress + 1 (coil n → n+1, DI → 1xxxx, IR → 3xxxx, HR → 4xxxx). R-värden har skalfaktor 10 (rawmax = engmax × 10). 32-bitarsheltal (ULONG) är big-endian. Flöden och flödesbörvärden (GP1/GP2) är 32-bitars float (REAL) som Systemair anger i ”swapped” ordning: kontrollera ett känt värde mot NaviPad vid driftsättning och byt ordföljd i WebPort-enheten om det visar fel. Access läser max 47 register per anrop. Sekvenser enligt Systemairs standard: A = värme, B = värmeåtervinning, C = kyla; kontrollera tilldelningen i Access. Larmstatus (*_STATUS_PV) följer A_AlarmPtStatus: 0=Normal 1=Fel 2=Larm 3=Hög gräns 4=Låg gräns 5=Livssäkerhet 6=Kvitterad 7=Blockerad 8=Återgått. Adresserna för de 70 signalerna i INU-projekt LB02 (225231) är oförändrade. Larmstatus ligger på komponentens eget objekt (t.ex. GT1_AL i stället för LB02:s GT1_STATUS_PV), så LB02:s taggar ska döpas om. Statusvärden 6 (kvitterad) och 8 (återgått) är också skilda från 0. Ingår inte: kommunikationslarm (KOM_AL, virtuell tagg i WebPort), zon 1–3, förvärmare, avfrostningsgivare, extragivare 1–5, EC-motor 2–8, DX-maskinens detaljer, fläktkompenseringskurvor, PID-parametrar och larmfördröjningar.",
  "defaultDevicePrefix": "AHU1",

  "tags": {
    "status_pv1":        { "name": "{prefix}_STATUS_PV1",     "device": "{prefix}", "address": "30202", "datatype": "UINT",    "rawmin": 0,    "rawmax": 13,    "engmin": 0,   "engmax": 13,    "unit": "",        "format": "0",    "description": "Driftläge (0=Stopp 1=Start 2=Låg 3=Norm 4=Hög 5=Stödvärme 6=Stödkyla 7=CO2 8=Frikyla 9=Fläktstopp 10=Brand 11=Rök 12=Recirk 13=Avfrostning)", "alarmoptions": "", "trendoptions": "es:0" },
    "status_pv6":        { "name": "{prefix}_STATUS_PV6",     "device": "{prefix}", "address": "30203", "datatype": "UINT",    "rawmin": 0,    "rawmax": 6,     "engmin": 0,   "engmax": 6,     "unit": "",        "format": "0",    "description": "Orsak driftläge (1=Tidkanal 2=Manuell 3=DI 4=Larm 5=Extern styrning 6=Servicestopp)",                                                         "alarmoptions": "", "trendoptions": "es:0" },
    "status_pv3":        { "name": "{prefix}_STATUS_PV3",     "device": "{prefix}", "address": "40522", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "Reglerform temp (0=Tilluft 1=Utekomp. tilluft 2=Kaskad rum 3=Frånluft 4–8 se Access)",                                                        "alarmoptions": "", "trendoptions": "" },
    "bms_tc_pv":         { "name": "{prefix}_BMS_TC_PV",      "device": "{prefix}", "address": "30204", "datatype": "UINT",    "rawmin": 0,    "rawmax": 4,     "engmin": 0,   "engmax": 4,     "unit": "",        "format": "0",    "description": "Access tidkanal fläktfart (1=Från 2=Låg 3=Norm 4=Hög)",                                                                                       "alarmoptions": "", "trendoptions": "es:0" },
    "bms_tc_cmd":        { "name": "{prefix}_BMS_TC_CMD",     "device": "{prefix}", "address": "40511", "datatype": "UINT",    "rawmin": 0,    "rawmax": 7,     "engmin": 0,   "engmax": 7,     "unit": "",        "format": "0",    "description": "Extern styrning från BMS (0=Ingen 1=Låg 2=Norm 3=Hög 4=Stopp 5=Stopp m. stöd 6=Frikyla 7=Recirk)",                                            "alarmoptions": "", "trendoptions": "es:0" },
    "ot1_v":             { "name": "{prefix}_OT1_V",          "device": "{prefix}", "address": "10008", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "OT1 Förlängd drift normalfart (DI)",                                                                                                          "alarmoptions": "", "trendoptions": "" },
    "ot1_v1":            { "name": "{prefix}_OT1_V1",         "device": "{prefix}", "address": "10007", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "OT1 Förlängd drift lågfart (DI)",                                                                                                             "alarmoptions": "", "trendoptions": "" },
    "ot1_v2":            { "name": "{prefix}_OT1_V2",         "device": "{prefix}", "address": "10009", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "OT1 Förlängd drift högfart (DI)",                                                                                                             "alarmoptions": "", "trendoptions": "" },
    "larm_al":           { "name": "{prefix}_LARM_AL",        "device": "{prefix}", "address": "10001", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "Summalarm (A-, B- eller C-larm)",                                                                                                             "alarmoptions": "", "trendoptions": "" },
    "crit_al":           { "name": "{prefix}_CRIT_AL",        "device": "{prefix}", "address": "10002", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "Larm klass A (Kritiskt)",                                                                                                                     "alarmoptions": "", "trendoptions": "" },
    "low_al":            { "name": "{prefix}_LOW_AL",         "device": "{prefix}", "address": "10003", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "Larm klass B (Låg)",                                                                                                                          "alarmoptions": "", "trendoptions": "" },
    "war_al":            { "name": "{prefix}_WAR_AL",         "device": "{prefix}", "address": "10004", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "Larm klass C (Varning)",                                                                                                                      "alarmoptions": "", "trendoptions": "" },
    "larm_rst":          { "name": "{prefix}_LARM_RST",       "device": "{prefix}", "address": "1",     "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "Kvittera alla larm (skriv 1)",                                                                                                                "alarmoptions": "", "trendoptions": "" },
    "gt1_sp":            { "name": "{prefix}_GT1_SP",         "device": "{prefix}", "address": "40523", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT1 Börvärde tilluft (konstant tilluft)",                                                                                                     "alarmoptions": "", "trendoptions": "es:0" },
    "gt1_csp":           { "name": "{prefix}_GT1_CSP",        "device": "{prefix}", "address": "30248", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT1 Beräknat börvärde värme",                                                                                                                 "alarmoptions": "", "trendoptions": "es:0" },
    "gt1_csp1":          { "name": "{prefix}_GT1_CSP1",       "device": "{prefix}", "address": "30247", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT1 Beräknat börvärde kyla",                                                                                                                  "alarmoptions": "", "trendoptions": "es:0" },
    "gt1_csp2":          { "name": "{prefix}_GT1_CSP2",       "device": "{prefix}", "address": "30235", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT1 Beräknat börvärde utekompenserad tilluft",                                                                                                "alarmoptions": "", "trendoptions": "es:0" },
    "gt2_sp1":           { "name": "{prefix}_GT2_SP1",        "device": "{prefix}", "address": "40524", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT2 Börvärde frånluft",                                                                                                                       "alarmoptions": "", "trendoptions": "es:0" },
    "gt1_sp2":           { "name": "{prefix}_GT1_SP2",        "device": "{prefix}", "address": "40526", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT1 Min.begränsning tilluft (kaskad)",                                                                                                        "alarmoptions": "", "trendoptions": "es:0" },
    "gt1_sp3":           { "name": "{prefix}_GT1_SP3",        "device": "{prefix}", "address": "40525", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT1 Max.begränsning tilluft (kaskad)",                                                                                                        "alarmoptions": "", "trendoptions": "es:0" },
    "gt50_sp":           { "name": "{prefix}_GT50_SP",        "device": "{prefix}", "address": "40586", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT50 Börvärde rumstemperatur",                                                                                                                "alarmoptions": "", "trendoptions": "es:0" },
    "temp_status":       { "name": "{prefix}_GT1_AL1",        "device": "{prefix}", "address": "30798", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GT1 Larmstatus avvikelse tilluftstemp (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                       "alarmoptions": "", "trendoptions": "es:0" },

    "gt1_pv":            { "name": "{prefix}_GT1_PV",         "device": "{prefix}", "address": "30033", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT1 Tilluft mätvärde",                                                                                                                        "alarmoptions": "", "trendoptions": "es:0" },
    "gt2_pv":            { "name": "{prefix}_GT2_PV",         "device": "{prefix}", "address": "30035", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT2 Frånluft mätvärde",                                                                                                                       "alarmoptions": "", "trendoptions": "es:0" },
    "gt3_pv":            { "name": "{prefix}_GT3_PV",         "device": "{prefix}", "address": "30032", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT3 Intagsluft mätvärde",                                                                                                                     "alarmoptions": "", "trendoptions": "es:0" },
    "gt4_pv":            { "name": "{prefix}_GT4_PV",         "device": "{prefix}", "address": "30034", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT4 Avluft mätvärde",                                                                                                                         "alarmoptions": "", "trendoptions": "es:0" },
    "gt6_pv":            { "name": "{prefix}_GT6_PV",         "device": "{prefix}", "address": "30058", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT6 Temperatur efter VVX (verkningsgradsgivare)",                                                                                             "alarmoptions": "", "trendoptions": "es:0" },
    "gt31_pv":           { "name": "{prefix}_GT31_PV",        "device": "{prefix}", "address": "30031", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT31 Utetemperatur mätvärde",                                                                                                                 "alarmoptions": "", "trendoptions": "es:0" },
    "gt31_pv1":          { "name": "{prefix}_GT31_PV1",       "device": "{prefix}", "address": "40667", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT31 Utetemp från BMS (skrivs till Access)",                                                                                                  "alarmoptions": "", "trendoptions": "es:0" },
    "gt50_pv":           { "name": "{prefix}_GT50_PV",        "device": "{prefix}", "address": "30079", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT50 Rumstemp medel GT51–GT54 (reglering)",                                                                                                   "alarmoptions": "", "trendoptions": "es:0" },
    "gt51_pv":           { "name": "{prefix}_GT51_PV",        "device": "{prefix}", "address": "30036", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT51 Rumstemperatur 1 mätvärde",                                                                                                              "alarmoptions": "", "trendoptions": "es:0" },
    "gt52_pv":           { "name": "{prefix}_GT52_PV",        "device": "{prefix}", "address": "30037", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT52 Rumstemperatur 2 mätvärde",                                                                                                              "alarmoptions": "", "trendoptions": "es:0" },
    "gt53_pv":           { "name": "{prefix}_GT53_PV",        "device": "{prefix}", "address": "30038", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT53 Rumstemperatur 3 mätvärde",                                                                                                              "alarmoptions": "", "trendoptions": "es:0" },
    "gt54_pv":           { "name": "{prefix}_GT54_PV",        "device": "{prefix}", "address": "30039", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT54 Rumstemperatur 4 mätvärde",                                                                                                              "alarmoptions": "", "trendoptions": "es:0" },
    "gt1_status":        { "name": "{prefix}_GT1_AL",         "device": "{prefix}", "address": "30703", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GT1 Larmstatus tilluft (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                                      "alarmoptions": "", "trendoptions": "es:0" },
    "gt2_status":        { "name": "{prefix}_GT2_AL",         "device": "{prefix}", "address": "30705", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GT2 Larmstatus frånluft (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                                     "alarmoptions": "", "trendoptions": "es:0" },
    "gt3_status":        { "name": "{prefix}_GT3_AL",         "device": "{prefix}", "address": "30702", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GT3 Larmstatus intagsluft (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                                   "alarmoptions": "", "trendoptions": "es:0" },
    "gt4_status":        { "name": "{prefix}_GT4_AL",         "device": "{prefix}", "address": "30704", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GT4 Larmstatus avluft (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                                       "alarmoptions": "", "trendoptions": "es:0" },
    "gt6_status":        { "name": "{prefix}_GT6_AL",         "device": "{prefix}", "address": "30736", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GT6 Larmstatus efter VVX (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                                    "alarmoptions": "", "trendoptions": "es:0" },
    "gt31_status":       { "name": "{prefix}_GT31_AL",        "device": "{prefix}", "address": "30701", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GT31 Larmstatus utetemp (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                                     "alarmoptions": "", "trendoptions": "es:0" },
    "gt51_status":       { "name": "{prefix}_GT51_AL",        "device": "{prefix}", "address": "30706", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GT51 Larmstatus rum 1 (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                                       "alarmoptions": "", "trendoptions": "es:0" },
    "gt52_status":       { "name": "{prefix}_GT52_AL",        "device": "{prefix}", "address": "30707", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GT52 Larmstatus rum 2 (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                                       "alarmoptions": "", "trendoptions": "es:0" },
    "gt53_status":       { "name": "{prefix}_GT53_AL",        "device": "{prefix}", "address": "30708", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GT53 Larmstatus rum 3 (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                                       "alarmoptions": "", "trendoptions": "es:0" },
    "gt54_status":       { "name": "{prefix}_GT54_AL",        "device": "{prefix}", "address": "30709", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GT54 Larmstatus rum 4 (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                                       "alarmoptions": "", "trendoptions": "es:0" },

    "tf1_v":             { "name": "{prefix}_TF1_V",          "device": "{prefix}", "address": "10221", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "TF1 Tilluftsfläkt startsignal",                                                                                                               "alarmoptions": "", "trendoptions": "" },
    "ff1_v":             { "name": "{prefix}_FF1_V",          "device": "{prefix}", "address": "10222", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "FF1 Frånluftsfläkt startsignal",                                                                                                              "alarmoptions": "", "trendoptions": "" },
    "tf1_op":            { "name": "{prefix}_TF1_OP",         "device": "{prefix}", "address": "30179", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "%",       "format": "0",    "description": "TF1 Tilluftsfläkt styrsignal",                                                                                                                "alarmoptions": "", "trendoptions": "es:0" },
    "ff1_op":            { "name": "{prefix}_FF1_OP",         "device": "{prefix}", "address": "30180", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "%",       "format": "0",    "description": "FF1 Frånluftsfläkt styrsignal",                                                                                                               "alarmoptions": "", "trendoptions": "es:0" },
    "tf1_pv":            { "name": "{prefix}_TF1_PV",         "device": "{prefix}", "address": "30227", "datatype": "UINT",    "rawmin": 0,    "rawmax": 4,     "engmin": 0,   "engmax": 4,     "unit": "",        "format": "0",    "description": "TF1 Tilluftsfläkt steg (0=Från 1=Låg 2=Norm 3=Hög 4=Spec)",                                                                                   "alarmoptions": "", "trendoptions": "es:0" },
    "ff1_pv":            { "name": "{prefix}_FF1_PV",         "device": "{prefix}", "address": "30228", "datatype": "UINT",    "rawmin": 0,    "rawmax": 4,     "engmin": 0,   "engmax": 4,     "unit": "",        "format": "0",    "description": "FF1 Frånluftsfläkt steg (0=Från 1=Låg 2=Norm 3=Hög 4=Spec)",                                                                                  "alarmoptions": "", "trendoptions": "es:0" },
    "tf1_status":        { "name": "{prefix}_TF1_AL",         "device": "{prefix}", "address": "30858", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "TF1 Larmstatus tilluftsfläktfel (larm 3145)",                                                                                                 "alarmoptions": "", "trendoptions": "es:0" },
    "ff1_status":        { "name": "{prefix}_FF1_AL",         "device": "{prefix}", "address": "30859", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "FF1 Larmstatus frånluftsfläktfel (larm 3150)",                                                                                                "alarmoptions": "", "trendoptions": "es:0" },
    "sfp_pv":            { "name": "{prefix}_SFP_PV",         "device": "{prefix}", "address": "30244", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "kW/m3/s", "format": "0.0",  "description": "SFP värde",                                                                                                                                   "alarmoptions": "", "trendoptions": "es:0" },
    "tf1_runtime":       { "name": "{prefix}_TF1_PV1",        "device": "{prefix}", "address": "30213", "datatype": "INT",     "rawmin": 0,    "rawmax": 32760, "engmin": 0,   "engmax": 3276,  "unit": "h",       "format": "0.0",  "description": "TF1 Drifttid tilluftsfläkt",                                                                                                                  "alarmoptions": "", "trendoptions": "es:0" },
    "ff1_runtime":       { "name": "{prefix}_FF1_PV1",        "device": "{prefix}", "address": "30214", "datatype": "INT",     "rawmin": 0,    "rawmax": 32760, "engmin": 0,   "engmax": 3276,  "unit": "h",       "format": "0.0",  "description": "FF1 Drifttid frånluftsfläkt",                                                                                                                 "alarmoptions": "", "trendoptions": "es:0" },
    "tf1_csp":           { "name": "{prefix}_TF1_CSP",        "device": "{prefix}", "address": "30236", "datatype": "INT",     "rawmin": 0,    "rawmax": 32760, "engmin": 0,   "engmax": 3276,  "unit": "",        "format": "0.0",  "description": "TF1 Beräknat börvärde tryck/flöde",                                                                                                           "alarmoptions": "", "trendoptions": "es:0" },
    "ff1_csp":           { "name": "{prefix}_FF1_CSP",        "device": "{prefix}", "address": "30237", "datatype": "INT",     "rawmin": 0,    "rawmax": 32760, "engmin": 0,   "engmax": 3276,  "unit": "",        "format": "0.0",  "description": "FF1 Beräknat börvärde tryck/flöde",                                                                                                           "alarmoptions": "", "trendoptions": "es:0" },
    "tf1_dev_status":    { "name": "{prefix}_TF1_AL1",        "device": "{prefix}", "address": "30835", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "TF1 Larmstatus avvikelse tilluftsfläkt (larm 1015)",                                                                                          "alarmoptions": "", "trendoptions": "es:0" },
    "ff1_dev_status":    { "name": "{prefix}_FF1_AL1",        "device": "{prefix}", "address": "30836", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "FF1 Larmstatus avvikelse frånluftsfläkt (larm 1020)",                                                                                         "alarmoptions": "", "trendoptions": "es:0" },
    "sfp_pv1":           { "name": "{prefix}_SFP_PV1",        "device": "{prefix}", "address": "30245", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "kW/m3/s", "format": "0.0",  "description": "SFP medelvärde dag",                                                                                                                          "alarmoptions": "", "trendoptions": "es:0" },
    "sfp_pv2":           { "name": "{prefix}_SFP_PV2",        "device": "{prefix}", "address": "30246", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "kW/m3/s", "format": "0.0",  "description": "SFP medelvärde 30 dagar",                                                                                                                     "alarmoptions": "", "trendoptions": "es:0" },
    "tf1_pid":           { "name": "{prefix}_TF1_OP1",        "device": "{prefix}", "address": "30225", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "%",       "format": "0",    "description": "TF1 PID-utsignal tilluftsfläkt",                                                                                                              "alarmoptions": "", "trendoptions": "es:0" },
    "ff1_pid":           { "name": "{prefix}_FF1_OP1",        "device": "{prefix}", "address": "30226", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "%",       "format": "0",    "description": "FF1 PID-utsignal frånluftsfläkt",                                                                                                             "alarmoptions": "", "trendoptions": "es:0" },
    "tf1_man_status":    { "name": "{prefix}_TF1_AL2",        "device": "{prefix}", "address": "30823", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "TF1 Larmstatus tilluftsfläkt i handdrift",                                                                                                    "alarmoptions": "", "trendoptions": "es:0" },
    "ff1_man_status":    { "name": "{prefix}_FF1_AL2",        "device": "{prefix}", "address": "30824", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "FF1 Larmstatus frånluftsfläkt i handdrift",                                                                                                   "alarmoptions": "", "trendoptions": "es:0" },
    "tf1_rpm":           { "name": "{prefix}_TF1_PV2",        "device": "{prefix}", "address": "30367", "datatype": "INT",     "rawmin": 0,    "rawmax": 32760, "engmin": 0,   "engmax": 3276,  "unit": "rpm",     "format": "0",    "description": "TF1 Varvtal EC-motor 1",                                                                                                                      "alarmoptions": "", "trendoptions": "es:0" },
    "ff1_rpm":           { "name": "{prefix}_FF1_PV2",        "device": "{prefix}", "address": "30375", "datatype": "INT",     "rawmin": 0,    "rawmax": 32760, "engmin": 0,   "engmax": 3276,  "unit": "rpm",     "format": "0",    "description": "FF1 Varvtal EC-motor 1",                                                                                                                      "alarmoptions": "", "trendoptions": "es:0" },
    "tf1_current":       { "name": "{prefix}_TF1_PV3",        "device": "{prefix}", "address": "30383", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "A",       "format": "0.0",  "description": "TF1 Motorström EC-motor 1",                                                                                                                   "alarmoptions": "", "trendoptions": "es:0" },
    "ff1_current":       { "name": "{prefix}_FF1_PV3",        "device": "{prefix}", "address": "30391", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "A",       "format": "0.0",  "description": "FF1 Motorström EC-motor 1",                                                                                                                   "alarmoptions": "", "trendoptions": "es:0" },
    "tf1_pow":           { "name": "{prefix}_TF1_POW",        "device": "{prefix}", "address": "30399", "datatype": "INT",     "rawmin": 0,    "rawmax": 32760, "engmin": 0,   "engmax": 3276,  "unit": "",        "format": "0.0",  "description": "TF1 Motoreffekt EC-motor 1",                                                                                                                  "alarmoptions": "", "trendoptions": "es:0" },
    "ff1_pow":           { "name": "{prefix}_FF1_POW",        "device": "{prefix}", "address": "30407", "datatype": "INT",     "rawmin": 0,    "rawmax": 32760, "engmin": 0,   "engmax": 3276,  "unit": "",        "format": "0.0",  "description": "FF1 Motoreffekt EC-motor 1",                                                                                                                  "alarmoptions": "", "trendoptions": "es:0" },
    "tf1_motor_hours":   { "name": "{prefix}_TF1_PV4",        "device": "{prefix}", "address": "30479", "datatype": "INT",     "rawmin": 0,    "rawmax": 32767, "engmin": 0,   "engmax": 32767, "unit": "h",       "format": "0",    "description": "TF1 Drifttid EC-motor 1",                                                                                                                     "alarmoptions": "", "trendoptions": "es:0" },
    "ff1_motor_hours":   { "name": "{prefix}_FF1_PV4",        "device": "{prefix}", "address": "30487", "datatype": "INT",     "rawmin": 0,    "rawmax": 32767, "engmin": 0,   "engmax": 32767, "unit": "h",       "format": "0",    "description": "FF1 Drifttid EC-motor 1",                                                                                                                     "alarmoptions": "", "trendoptions": "es:0" },

    "gp1_pv":            { "name": "{prefix}_GP1_PV",         "device": "{prefix}", "address": "30111", "datatype": "REAL",    "rawmin": 0,    "rawmax": 5000,  "engmin": 0,   "engmax": 5000,  "unit": "",        "format": "0.00", "description": "GP1 Tilluftsflöde mätvärde",                                                                                                                  "alarmoptions": "", "trendoptions": "es:0" },
    "gp1_status":        { "name": "{prefix}_GP1_AL",         "device": "{prefix}", "address": "30712", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GP1 Larmstatus tilluftsflöde",                                                                                                                "alarmoptions": "", "trendoptions": "es:0" },
    "gp2_pv":            { "name": "{prefix}_GP2_PV",         "device": "{prefix}", "address": "30113", "datatype": "REAL",    "rawmin": 0,    "rawmax": 5000,  "engmin": 0,   "engmax": 5000,  "unit": "",        "format": "0.00", "description": "GP2 Frånluftsflöde mätvärde",                                                                                                                 "alarmoptions": "", "trendoptions": "es:0" },
    "gp2_status":        { "name": "{prefix}_GP2_AL",         "device": "{prefix}", "address": "30713", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GP2 Larmstatus frånluftsflöde",                                                                                                               "alarmoptions": "", "trendoptions": "es:0" },
    "gp3_pv":            { "name": "{prefix}_GP3_PV",         "device": "{prefix}", "address": "30040", "datatype": "INT",     "rawmin": 0,    "rawmax": 25000, "engmin": 0,   "engmax": 2500,  "unit": "Pa",      "format": "0",    "description": "GP3 Tilluftstryck mätvärde",                                                                                                                  "alarmoptions": "", "trendoptions": "es:0" },
    "gp3_status":        { "name": "{prefix}_GP3_AL",         "device": "{prefix}", "address": "30710", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GP3 Larmstatus tilluftstryck",                                                                                                                "alarmoptions": "", "trendoptions": "es:0" },
    "gp4_pv":            { "name": "{prefix}_GP4_PV",         "device": "{prefix}", "address": "30041", "datatype": "INT",     "rawmin": 0,    "rawmax": 25000, "engmin": 0,   "engmax": 2500,  "unit": "Pa",      "format": "0",    "description": "GP4 Frånluftstryck mätvärde",                                                                                                                 "alarmoptions": "", "trendoptions": "es:0" },
    "gp4_status":        { "name": "{prefix}_GP4_AL",         "device": "{prefix}", "address": "30711", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GP4 Larmstatus frånluftstryck",                                                                                                               "alarmoptions": "", "trendoptions": "es:0" },
    "gp5_pv":            { "name": "{prefix}_GP5_PV",         "device": "{prefix}", "address": "30056", "datatype": "INT",     "rawmin": 0,    "rawmax": 25000, "engmin": 0,   "engmax": 2500,  "unit": "Pa",      "format": "0",    "description": "GP5 Tilluftsfilter tryckfall",                                                                                                                "alarmoptions": "", "trendoptions": "es:0" },
    "gp5_status":        { "name": "{prefix}_GP5_AL",         "device": "{prefix}", "address": "30734", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GP5 Larmstatus tilluftsfilter",                                                                                                               "alarmoptions": "", "trendoptions": "es:0" },
    "gp5_pv1":           { "name": "{prefix}_GP5_PV1",        "device": "{prefix}", "address": "40651", "datatype": "INT",     "rawmin": 0,    "rawmax": 2500,  "engmin": 0,   "engmax": 2500,  "unit": "Pa",      "format": "0",    "description": "GP5 Filterlarmgräns vid referensflöde",                                                                                                       "alarmoptions": "", "trendoptions": "" },
    "gp5_pv2":           { "name": "{prefix}_GP5_PV2",        "device": "{prefix}", "address": "40652", "datatype": "INT",     "rawmin": 0,    "rawmax": 30000, "engmin": 0,   "engmax": 3000,  "unit": "",        "format": "0.00", "description": "GP5 Referensflöde för filterlarmgräns",                                                                                                       "alarmoptions": "", "trendoptions": "" },
    "gp6_pv":            { "name": "{prefix}_GP6_PV",         "device": "{prefix}", "address": "30057", "datatype": "INT",     "rawmin": 0,    "rawmax": 25000, "engmin": 0,   "engmax": 2500,  "unit": "Pa",      "format": "0",    "description": "GP6 Frånluftsfilter tryckfall",                                                                                                               "alarmoptions": "", "trendoptions": "es:0" },
    "gp6_status":        { "name": "{prefix}_GP6_AL",         "device": "{prefix}", "address": "30735", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GP6 Larmstatus frånluftsfilter",                                                                                                              "alarmoptions": "", "trendoptions": "es:0" },
    "gp6_pv1":           { "name": "{prefix}_GP6_PV1",        "device": "{prefix}", "address": "40653", "datatype": "INT",     "rawmin": 0,    "rawmax": 2500,  "engmin": 0,   "engmax": 2500,  "unit": "Pa",      "format": "0",    "description": "GP6 Filterlarmgräns vid referensflöde",                                                                                                       "alarmoptions": "", "trendoptions": "" },
    "gp6_pv2":           { "name": "{prefix}_GP6_PV2",        "device": "{prefix}", "address": "40654", "datatype": "INT",     "rawmin": 0,    "rawmax": 30000, "engmin": 0,   "engmax": 3000,  "unit": "",        "format": "0.00", "description": "GP6 Referensflöde för filterlarmgräns",                                                                                                       "alarmoptions": "", "trendoptions": "" },
    "gp3_sp1":           { "name": "{prefix}_GP3_SP1",        "device": "{prefix}", "address": "40537", "datatype": "INT",     "rawmin": 0,    "rawmax": 25000, "engmin": 0,   "engmax": 2500,  "unit": "Pa",      "format": "0",    "description": "GP3 Börvärde lågfart tilluftstryck",                                                                                                          "alarmoptions": "", "trendoptions": "es:0" },
    "gp3_sp2":           { "name": "{prefix}_GP3_SP2",        "device": "{prefix}", "address": "40538", "datatype": "INT",     "rawmin": 0,    "rawmax": 25000, "engmin": 0,   "engmax": 2500,  "unit": "Pa",      "format": "0",    "description": "GP3 Börvärde normalfart tilluftstryck",                                                                                                       "alarmoptions": "", "trendoptions": "es:0" },
    "gp3_sp3":           { "name": "{prefix}_GP3_SP3",        "device": "{prefix}", "address": "40539", "datatype": "INT",     "rawmin": 0,    "rawmax": 25000, "engmin": 0,   "engmax": 2500,  "unit": "Pa",      "format": "0",    "description": "GP3 Börvärde högfart tilluftstryck",                                                                                                          "alarmoptions": "", "trendoptions": "es:0" },
    "gp4_sp1":           { "name": "{prefix}_GP4_SP1",        "device": "{prefix}", "address": "40540", "datatype": "INT",     "rawmin": 0,    "rawmax": 25000, "engmin": 0,   "engmax": 2500,  "unit": "Pa",      "format": "0",    "description": "GP4 Börvärde lågfart frånluftstryck",                                                                                                         "alarmoptions": "", "trendoptions": "es:0" },
    "gp4_sp2":           { "name": "{prefix}_GP4_SP2",        "device": "{prefix}", "address": "40541", "datatype": "INT",     "rawmin": 0,    "rawmax": 25000, "engmin": 0,   "engmax": 2500,  "unit": "Pa",      "format": "0",    "description": "GP4 Börvärde normalfart frånluftstryck",                                                                                                      "alarmoptions": "", "trendoptions": "es:0" },
    "gp4_sp3":           { "name": "{prefix}_GP4_SP3",        "device": "{prefix}", "address": "40542", "datatype": "INT",     "rawmin": 0,    "rawmax": 25000, "engmin": 0,   "engmax": 2500,  "unit": "Pa",      "format": "0",    "description": "GP4 Börvärde högfart frånluftstryck",                                                                                                         "alarmoptions": "", "trendoptions": "es:0" },
    "gp1_sp1":           { "name": "{prefix}_GP1_SP1",        "device": "{prefix}", "address": "40901", "datatype": "REAL",    "rawmin": 0,    "rawmax": 5000,  "engmin": 0,   "engmax": 5000,  "unit": "",        "format": "0.00", "description": "GP1 Börvärde lågfart tilluftsflöde",                                                                                                          "alarmoptions": "", "trendoptions": "es:0" },
    "gp1_sp2":           { "name": "{prefix}_GP1_SP2",        "device": "{prefix}", "address": "40903", "datatype": "REAL",    "rawmin": 0,    "rawmax": 5000,  "engmin": 0,   "engmax": 5000,  "unit": "",        "format": "0.00", "description": "GP1 Börvärde normalfart tilluftsflöde",                                                                                                       "alarmoptions": "", "trendoptions": "es:0" },
    "gp1_sp3":           { "name": "{prefix}_GP1_SP3",        "device": "{prefix}", "address": "40905", "datatype": "REAL",    "rawmin": 0,    "rawmax": 5000,  "engmin": 0,   "engmax": 5000,  "unit": "",        "format": "0.00", "description": "GP1 Börvärde högfart tilluftsflöde",                                                                                                          "alarmoptions": "", "trendoptions": "es:0" },
    "gp2_sp1":           { "name": "{prefix}_GP2_SP1",        "device": "{prefix}", "address": "40907", "datatype": "REAL",    "rawmin": 0,    "rawmax": 5000,  "engmin": 0,   "engmax": 5000,  "unit": "",        "format": "0.00", "description": "GP2 Börvärde lågfart frånluftsflöde",                                                                                                         "alarmoptions": "", "trendoptions": "es:0" },
    "gp2_sp2":           { "name": "{prefix}_GP2_SP2",        "device": "{prefix}", "address": "40909", "datatype": "REAL",    "rawmin": 0,    "rawmax": 5000,  "engmin": 0,   "engmax": 5000,  "unit": "",        "format": "0.00", "description": "GP2 Börvärde normalfart frånluftsflöde",                                                                                                      "alarmoptions": "", "trendoptions": "es:0" },
    "gp2_sp3":           { "name": "{prefix}_GP2_SP3",        "device": "{prefix}", "address": "40911", "datatype": "REAL",    "rawmin": 0,    "rawmax": 5000,  "engmin": 0,   "engmax": 5000,  "unit": "",        "format": "0.00", "description": "GP2 Börvärde högfart frånluftsflöde",                                                                                                         "alarmoptions": "", "trendoptions": "es:0" },
    "gp8_pv":            { "name": "{prefix}_GP8_PV",         "device": "{prefix}", "address": "30042", "datatype": "INT",     "rawmin": 0,    "rawmax": 25000, "engmin": 0,   "engmax": 2500,  "unit": "Pa",      "format": "0",    "description": "GP8 Tryckfall VVX frånluft",                                                                                                                  "alarmoptions": "", "trendoptions": "es:0" },
    "gp8_status":        { "name": "{prefix}_GP8_AL",         "device": "{prefix}", "address": "30715", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GP8 Larmstatus tryckfall VVX",                                                                                                                "alarmoptions": "", "trendoptions": "es:0" },
    "filterbyte_td1":    { "name": "{prefix}_FILTERBYTE_TD1", "device": "{prefix}", "address": "40809", "datatype": "ULONG",   "rawmin": 0,    "rawmax": 120,   "engmin": 0,   "engmax": 120,   "unit": "",        "format": "0",    "description": "Filterbyte serviceintervall (månader)",                                                                                                       "alarmoptions": "", "trendoptions": "" },
    "filterbyte_rst":    { "name": "{prefix}_FILTERBYTE_RST", "device": "{prefix}", "address": "2",     "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "Filterbyte återställ serviceräknare",                                                                                                         "alarmoptions": "", "trendoptions": "" },
    "filterbyte_status": { "name": "{prefix}_FILTERBYTE_AL",  "device": "{prefix}", "address": "30845", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "Filterbyte larmstatus serviceintervall",                                                                                                      "alarmoptions": "", "trendoptions": "es:0" },

    "vvx_pv":            { "name": "{prefix}_VVX_PV",         "device": "{prefix}", "address": "30201", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "%",       "format": "0",    "description": "VVX Verkningsgrad",                                                                                                                           "alarmoptions": "", "trendoptions": "es:0" },
    "vvx_op":            { "name": "{prefix}_VVX_OP",         "device": "{prefix}", "address": "30168", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "%",       "format": "0",    "description": "VVX Styrsignal (sekvens B)",                                                                                                                  "alarmoptions": "", "trendoptions": "es:0" },
    "vvx_status":        { "name": "{prefix}_VVX_AL",         "device": "{prefix}", "address": "30785", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "VVX Larmstatus låg verkningsgrad (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                            "alarmoptions": "", "trendoptions": "es:0" },
    "vvx_v":             { "name": "{prefix}_VVX_V",          "device": "{prefix}", "address": "10202", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "VVX Startsignal (sekvens B)",                                                                                                                 "alarmoptions": "", "trendoptions": "" },
    "vvx_status1":       { "name": "{prefix}_VVX_AL1",        "device": "{prefix}", "address": "30777", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "VVX Larmstatus rotationsvakt (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                                "alarmoptions": "", "trendoptions": "es:0" },
    "vvx_v1":            { "name": "{prefix}_VVX_V1",         "device": "{prefix}", "address": "10279", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "VVX Sektionsavfrostning start",                                                                                                               "alarmoptions": "", "trendoptions": "" },
    "vvx_v2":            { "name": "{prefix}_VVX_V2",         "device": "{prefix}", "address": "10249", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "VVX Avfrostning pågår",                                                                                                                       "alarmoptions": "", "trendoptions": "" },
    "vvx_pv2":           { "name": "{prefix}_VVX_PV2",        "device": "{prefix}", "address": "30637", "datatype": "UINT",    "rawmin": 0,    "rawmax": 2,     "engmin": 0,   "engmax": 2,     "unit": "",        "format": "0",    "description": "VVX Frostskyddsläge (0=Inget 1=Flödesreducering 2=Avfrostning)",                                                                              "alarmoptions": "", "trendoptions": "es:0" },
    "vvx_status2":       { "name": "{prefix}_VVX_AL2",        "device": "{prefix}", "address": "30857", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "VVX Larmstatus avfrostning (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                                  "alarmoptions": "", "trendoptions": "es:0" },
    "vvx_dhc":           { "name": "{prefix}_VVX_DHC",        "device": "{prefix}", "address": "40546", "datatype": "UINT",    "rawmin": 0,    "rawmax": 2,     "engmin": 0,   "engmax": 2,     "unit": "",        "format": "0",    "description": "VVX Handstyrning (0=Hand från 1=Hand till 2=Auto)",                                                                                           "alarmoptions": "", "trendoptions": "" },
    "vvx_opm":           { "name": "{prefix}_VVX_OPM",        "device": "{prefix}", "address": "40547", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "%",       "format": "0",    "description": "VVX Handstyrt utsignalvärde",                                                                                                                 "alarmoptions": "", "trendoptions": "" },

    "sv1_op":            { "name": "{prefix}_SV1_OP",         "device": "{prefix}", "address": "30167", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "%",       "format": "0",    "description": "SV1 Värmeventil styrsignal (sekvens A)",                                                                                                      "alarmoptions": "", "trendoptions": "es:0" },
    "cp1_v":             { "name": "{prefix}_CP1_V",          "device": "{prefix}", "address": "10211", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "CP1 Cirkulationspump värme startsignal",                                                                                                      "alarmoptions": "", "trendoptions": "" },
    "cp1_status":        { "name": "{prefix}_CP1_AL",         "device": "{prefix}", "address": "30762", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "CP1 Larmstatus pump värme (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                                   "alarmoptions": "", "trendoptions": "es:0" },
    "sv1_dhc":           { "name": "{prefix}_SV1_DHC",        "device": "{prefix}", "address": "40544", "datatype": "UINT",    "rawmin": 0,    "rawmax": 2,     "engmin": 0,   "engmax": 2,     "unit": "",        "format": "0",    "description": "SV1 Handstyrning (0=Hand från 1=Hand till 2=Auto)",                                                                                           "alarmoptions": "", "trendoptions": "" },
    "sv1_opm":           { "name": "{prefix}_SV1_OPM",        "device": "{prefix}", "address": "40545", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "%",       "format": "0",    "description": "SV1 Handstyrt utsignalvärde",                                                                                                                 "alarmoptions": "", "trendoptions": "" },
    "cp1_dhc":           { "name": "{prefix}_CP1_DHC",        "device": "{prefix}", "address": "40501", "datatype": "UINT",    "rawmin": 0,    "rawmax": 2,     "engmin": 0,   "engmax": 2,     "unit": "",        "format": "0",    "description": "CP1 Handstyrning (0=Hand från 1=Hand till 2=Auto)",                                                                                           "alarmoptions": "", "trendoptions": "" },
    "gt8_pv":            { "name": "{prefix}_GT8_PV",         "device": "{prefix}", "address": "30044", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT8 Temperatur värmebatteri (frysskydd)",                                                                                                     "alarmoptions": "", "trendoptions": "es:0" },
    "gt8_status":        { "name": "{prefix}_GT8_AL",         "device": "{prefix}", "address": "30717", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GT8 Larmstatus frysskyddsgivare (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                             "alarmoptions": "", "trendoptions": "es:0" },
    "frys_status":       { "name": "{prefix}_GT8_AL1",        "device": "{prefix}", "address": "30838", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "GT8 Larmstatus frysskyddsvarning (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                            "alarmoptions": "", "trendoptions": "es:0" },
    "gt8_all":           { "name": "{prefix}_GT8_ALL",        "device": "{prefix}", "address": "40587", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT8 Frysskydd larmgräns",                                                                                                                     "alarmoptions": "", "trendoptions": "es:0" },
    "gt8_sp":            { "name": "{prefix}_GT8_SP",         "device": "{prefix}", "address": "40588", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT8 Börvärde varmhållning (stopp)",                                                                                                           "alarmoptions": "", "trendoptions": "es:0" },
    "gt8_p":             { "name": "{prefix}_GT8_P",          "device": "{prefix}", "address": "40589", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "K",       "format": "0.0",  "description": "GT8 P-band frysskydd i drift",                                                                                                                "alarmoptions": "", "trendoptions": "" },
    "gt8_v":             { "name": "{prefix}_GT8_V",          "device": "{prefix}", "address": "10250", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "GT8 Fläktreducering vid frysrisk aktiv",                                                                                                      "alarmoptions": "", "trendoptions": "" },
    "sv2_op":            { "name": "{prefix}_SV2_OP",         "device": "{prefix}", "address": "30169", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "%",       "format": "0",    "description": "SV2 Kylventil styrsignal (sekvens C)",                                                                                                        "alarmoptions": "", "trendoptions": "es:0" },
    "cp2_v":             { "name": "{prefix}_CP2_V",          "device": "{prefix}", "address": "10213", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "CP2 Cirkulationspump kyla startsignal",                                                                                                       "alarmoptions": "", "trendoptions": "" },
    "cp2_status":        { "name": "{prefix}_CP2_AL",         "device": "{prefix}", "address": "30764", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "CP2 Larmstatus pump kyla (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                                    "alarmoptions": "", "trendoptions": "es:0" },
    "sv2_dhc":           { "name": "{prefix}_SV2_DHC",        "device": "{prefix}", "address": "40548", "datatype": "UINT",    "rawmin": 0,    "rawmax": 2,     "engmin": 0,   "engmax": 2,     "unit": "",        "format": "0",    "description": "SV2 Handstyrning (0=Hand från 1=Hand till 2=Auto)",                                                                                           "alarmoptions": "", "trendoptions": "" },
    "sv2_opm":           { "name": "{prefix}_SV2_OPM",        "device": "{prefix}", "address": "40549", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "%",       "format": "0",    "description": "SV2 Handstyrt utsignalvärde",                                                                                                                 "alarmoptions": "", "trendoptions": "" },
    "cp2_dhc":           { "name": "{prefix}_CP2_DHC",        "device": "{prefix}", "address": "40503", "datatype": "UINT",    "rawmin": 0,    "rawmax": 2,     "engmin": 0,   "engmax": 2,     "unit": "",        "format": "0",    "description": "CP2 Handstyrning (0=Hand från 1=Hand till 2=Auto)",                                                                                           "alarmoptions": "", "trendoptions": "" },

    "gm1_pv":            { "name": "{prefix}_GM1_PV",         "device": "{prefix}", "address": "30050", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "%rH",     "format": "0",    "description": "GM1 Uteluftsfukt",                                                                                                                            "alarmoptions": "", "trendoptions": "es:0" },
    "gm2_pv":            { "name": "{prefix}_GM2_PV",         "device": "{prefix}", "address": "30049", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "%rH",     "format": "0",    "description": "GM2 Tilluftsfukt",                                                                                                                            "alarmoptions": "", "trendoptions": "es:0" },
    "gm3_pv":            { "name": "{prefix}_GM3_PV",         "device": "{prefix}", "address": "30048", "datatype": "INT",     "rawmin": 0,    "rawmax": 1000,  "engmin": 0,   "engmax": 100,   "unit": "%rH",     "format": "0",    "description": "GM3 Rum/frånluftsfukt",                                                                                                                       "alarmoptions": "", "trendoptions": "es:0" },
    "gq_pv":             { "name": "{prefix}_GQ1_PV",         "device": "{prefix}", "address": "30047", "datatype": "INT",     "rawmin": 0,    "rawmax": 30000, "engmin": 0,   "engmax": 3000,  "unit": "ppm",     "format": "0",    "description": "GQ1 CO₂ rum/frånluft",                                                                                                                        "alarmoptions": "", "trendoptions": "es:0" },

    "fire1_al":          { "name": "{prefix}_FIRE1_AL",       "device": "{prefix}", "address": "10010", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "Brandlarm 1 (DI)",                                                                                                                            "alarmoptions": "", "trendoptions": "" },
    "fire1_status":      { "name": "{prefix}_FIRE1_AL1",      "device": "{prefix}", "address": "30811", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "Larmstatus brandlarm (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                                        "alarmoptions": "", "trendoptions": "es:0" },
    "rok_al":            { "name": "{prefix}_ROK_AL",         "device": "{prefix}", "address": "10011", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "Rökdetektor larm (DI)",                                                                                                                       "alarmoptions": "", "trendoptions": "" },
    "rok_status":        { "name": "{prefix}_ROK_AL1",        "device": "{prefix}", "address": "30759", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "Larmstatus rökdetektor (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                                      "alarmoptions": "", "trendoptions": "es:0" },
    "rok_service":       { "name": "{prefix}_ROK_AL2",        "device": "{prefix}", "address": "30841", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "Larmstatus rökdetektor service (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                              "alarmoptions": "", "trendoptions": "es:0" },
    "rok_givarfel":      { "name": "{prefix}_ROK_AL3",        "device": "{prefix}", "address": "30842", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "Larmstatus rökdetektor givarfel (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                             "alarmoptions": "", "trendoptions": "es:0" },
    "st3_v":             { "name": "{prefix}_ST3_V",          "device": "{prefix}", "address": "10254", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "ST3 Brandspjäll öppna (utgång)",                                                                                                              "alarmoptions": "", "trendoptions": "" },
    "st3_v1":            { "name": "{prefix}_ST3_V1",         "device": "{prefix}", "address": "10013", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "ST3 Brandspjäll gränslägesövervakning (DI)",                                                                                                  "alarmoptions": "", "trendoptions": "" },
    "st3_status":        { "name": "{prefix}_ST3_AL",         "device": "{prefix}", "address": "30776", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "ST3 Larmstatus brandspjällsfel, gemensamt (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                   "alarmoptions": "", "trendoptions": "es:0" },
    "spjalltest":        { "name": "{prefix}_ST3_AL1",        "device": "{prefix}", "address": "30840", "datatype": "UINT",    "rawmin": 0,    "rawmax": 8,     "engmin": 0,   "engmax": 8,     "unit": "",        "format": "0",    "description": "ST3 Larmstatus brandspjällstest pågår (0=OK 1=Fel 2=Larm 3=Hög 4=Låg)",                                                                       "alarmoptions": "", "trendoptions": "es:0" },
    "st1_v":             { "name": "{prefix}_ST1_V",          "device": "{prefix}", "address": "10252", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "ST1 Uteluftsspjäll öppna (utgång)",                                                                                                           "alarmoptions": "", "trendoptions": "" },
    "st2_v":             { "name": "{prefix}_ST2_V",          "device": "{prefix}", "address": "10253", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "ST2 Avluftsspjäll öppna (utgång)",                                                                                                            "alarmoptions": "", "trendoptions": "" },
    "flakt_pv1":         { "name": "{prefix}_FLAKT_PV1",      "device": "{prefix}", "address": "30252", "datatype": "INT",     "rawmin": 0,    "rawmax": 32760, "engmin": 0,   "engmax": 3276,  "unit": "",        "format": "0.00", "description": "Effekt fläktar",                                                                                                                              "alarmoptions": "", "trendoptions": "es:0" },
    "vs_pv1":            { "name": "{prefix}_VS_PV1",         "device": "{prefix}", "address": "30253", "datatype": "INT",     "rawmin": 0,    "rawmax": 32760, "engmin": 0,   "engmax": 3276,  "unit": "",        "format": "0.00", "description": "Effekt värme (vattenvärme)",                                                                                                                  "alarmoptions": "", "trendoptions": "es:0" },
    "vvx_pv1":           { "name": "{prefix}_VVX_PV1",        "device": "{prefix}", "address": "30254", "datatype": "INT",     "rawmin": 0,    "rawmax": 32760, "engmin": 0,   "engmax": 3276,  "unit": "",        "format": "0.00", "description": "Effekt värmeåtervinning",                                                                                                                     "alarmoptions": "", "trendoptions": "es:0" },
    "nattkyla_v":        { "name": "{prefix}_NATTKYLA_V",     "device": "{prefix}", "address": "10264", "datatype": "DIGITAL", "rawmin": 0,    "rawmax": 1,     "engmin": 0,   "engmax": 1,     "unit": "",        "format": "0",    "description": "Nattkyla (frikyla) aktiv",                                                                                                                    "alarmoptions": "", "trendoptions": "" },
    "nattkyla_sp1":      { "name": "{prefix}_NATTKYLA_SP1",   "device": "{prefix}", "address": "40564", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "Nattkyla min. utetemp dagtid för start",                                                                                                      "alarmoptions": "", "trendoptions": "" },
    "nattkyla_sp2":      { "name": "{prefix}_NATTKYLA_SP2",   "device": "{prefix}", "address": "40565", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "Nattkyla max. utetemp natt (stopp)",                                                                                                          "alarmoptions": "", "trendoptions": "" },
    "nattkyla_sp3":      { "name": "{prefix}_NATTKYLA_SP3",   "device": "{prefix}", "address": "40566", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "Nattkyla min. utetemp natt (stopp)",                                                                                                          "alarmoptions": "", "trendoptions": "" },
    "nattkyla_sp4":      { "name": "{prefix}_NATTKYLA_SP4",   "device": "{prefix}", "address": "40567", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "Nattkyla min. rumstemp natt (stopp)",                                                                                                         "alarmoptions": "", "trendoptions": "" },
    "temp_sp1":          { "name": "{prefix}_TEMP_SP1",       "device": "{prefix}", "address": "40662", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "Utetemp för omslag sommar/vinter",                                                                                                            "alarmoptions": "", "trendoptions": "" },
    "temp_sp2":          { "name": "{prefix}_TEMP_SP2",       "device": "{prefix}", "address": "40661", "datatype": "INT",     "rawmin": -500, "rawmax": 1500,  "engmin": -50, "engmax": 150,   "unit": "°C",      "format": "0.0",  "description": "GT1 Börvärde tilluft i sommarläge",                                                                                                           "alarmoptions": "", "trendoptions": "" }
  },

  "base": [
    "status_pv1", "status_pv6", "status_pv3", "bms_tc_pv", "bms_tc_cmd", "ot1_v", "larm_al", "crit_al",
    "low_al", "war_al", "larm_rst", "gt1_sp", "gt1_csp", "temp_status",
    "gt1_pv", "gt3_pv", "gt4_pv", "gt1_status", "gt3_status", "gt4_status",
    "tf1_v", "ff1_v", "tf1_op", "ff1_op", "tf1_pv", "ff1_pv", "tf1_status", "ff1_status", "sfp_pv",
    "vvx_pv", "vvx_op",
    "fire1_al", "fire1_status", "st1_v"
  ],

  "config": [
    {
      "id": "naming",
      "type": "toggle",
      "label": "Namnstandard",
      "help": "Byter INU-beteckningen mot Systemairs (enligt Systemairs leveransdokument, t.ex. GT1 → BT5, GP1 → BP1:A, TF1 → GQ1). Komponenter utan Systemair-beteckning behåller INU-namnet.",
      "options": [
        { "id": "systemair", "label": "Systemairs beteckningar (BT5, BP1:A, GQ1 …) i stället för INU (GT1, GP1, TF1 …)", "default": false, "tags": [], "rename": {"GT1": "BT5", "GT2": "BT3", "GT3": "BT1", "GT4": "BT2", "GT6": "BT4", "GT8": "BT10", "GP1": "BP1:A", "GP2": "BP2:A", "GP3": "BP3", "GP4": "BP4", "GP5": "BP2:B", "GP6": "BP1:B", "GP8": "BP8", "TF1": "GQ1", "FF1": "GQ2", "CP1": "GP50", "SV1": "QN51", "ST1": "QM31S", "GQ1": "GQ50"} }
      ]
    },
    {
      "id": "temp_sensors",
      "type": "multiselect",
      "label": "Temperaturgivare (extra)",
      "help": "GT1/GT3/GT4 ingår alltid. Markera övriga som finns på aggregatet.",
      "options": [
        { "id": "gt2",       "label": "GT2 Frånluft",                                 "default": true,  "tags": ["gt2_pv", "gt2_status"] },
        { "id": "gt6",       "label": "GT6 Efter VVX (verkningsgradsgivare)",         "default": true,  "tags": ["gt6_pv", "gt6_status"] },
        { "id": "gt8_frost", "label": "GT8 Frysskydd värmebatteri (PV/larm/gränser)", "default": true,  "tags": ["gt8_pv", "gt8_status", "frys_status", "gt8_all", "gt8_sp", "gt8_p", "gt8_v"] },
        { "id": "gt31",      "label": "GT31 Separat utegivare",                       "default": false, "tags": ["gt31_pv", "gt31_status"] },
        { "id": "gt31_bms",  "label": "GT31 Utetemp från BMS (skrivs till Access)",   "default": false, "tags": ["gt31_pv", "gt31_pv1"] },
        { "id": "gt50",      "label": "GT50 Rumstemp medelvärde (reglering)",         "default": false, "tags": ["gt50_pv"] },
        { "id": "gt51",      "label": "GT51 Rumsgivare 1",                            "default": false, "tags": ["gt51_pv", "gt51_status"] },
        { "id": "gt52",      "label": "GT52 Rumsgivare 2",                            "default": false, "tags": ["gt52_pv", "gt52_status"] },
        { "id": "gt53",      "label": "GT53 Rumsgivare 3",                            "default": false, "tags": ["gt53_pv", "gt53_status"] },
        { "id": "gt54",      "label": "GT54 Rumsgivare 4",                            "default": false, "tags": ["gt54_pv", "gt54_status"] }
      ]
    },
    {
      "id": "pressure_flow",
      "type": "multiselect",
      "label": "Tryck- och flödesgivare",
      "help": "Mätvärde + larmstatus per givare. Börvärden väljs under Fläktreglering.",
      "options": [
        { "id": "gp1", "label": "GP1 Tilluftsflöde",                           "default": true, "tags": ["gp1_pv", "gp1_status"] },
        { "id": "gp2", "label": "GP2 Frånluftsflöde",                          "default": true, "tags": ["gp2_pv", "gp2_status"] },
        { "id": "gp3", "label": "GP3 Tilluftstryck",                           "default": true, "tags": ["gp3_pv", "gp3_status"] },
        { "id": "gp4", "label": "GP4 Frånluftstryck",                          "default": true, "tags": ["gp4_pv", "gp4_status"] },
        { "id": "gp5", "label": "GP5 Tilluftsfilter (tryckfall + larmgräns)",  "default": true, "tags": ["gp5_pv", "gp5_status", "gp5_pv1", "gp5_pv2"] },
        { "id": "gp6", "label": "GP6 Frånluftsfilter (tryckfall + larmgräns)", "default": true, "tags": ["gp6_pv", "gp6_status", "gp6_pv1", "gp6_pv2"] }
      ]
    },
    {
      "id": "humidity_co2",
      "type": "multiselect",
      "label": "Fukt & CO₂",
      "options": [
        { "id": "gm1", "label": "GM1 Uteluftsfukt",      "default": false, "tags": ["gm1_pv"] },
        { "id": "gm2", "label": "GM2 Tilluftsfukt",      "default": false, "tags": ["gm2_pv"] },
        { "id": "gm3", "label": "GM3 Rum/frånluftsfukt", "default": false, "tags": ["gm3_pv"] },
        { "id": "gq",  "label": "GQ1 CO₂-givare",        "default": false, "tags": ["gq_pv"] }
      ]
    },
    {
      "id": "recovery",
      "type": "dropdown",
      "label": "Värmeåtervinning",
      "help": "Sekvens B. VVX_OP och VVX_PV ingår alltid.",
      "default": "counterflow",
      "options": [
        { "id": "none",        "label": "Ingen",                                "tags": [] },
        { "id": "rotary",      "label": "Roterande VVX",                        "tags": ["vvx_status", "vvx_v", "vvx_status1"] },
        { "id": "counterflow", "label": "Motströms VVX (med avfrostning, GP8)", "tags": ["gp8_pv", "gp8_status", "vvx_status", "vvx_v1", "vvx_v2", "vvx_pv2", "vvx_status2"] },
        { "id": "plate",       "label": "Plattvärmeväxlare",                    "tags": ["vvx_status", "vvx_v2", "vvx_status2"] },
        { "id": "runaround",   "label": "Vätskekopplad (KB/VB)",                "tags": ["vvx_status", "vvx_v"] }
      ]
    },
    {
      "id": "heating",
      "type": "dropdown",
      "label": "Värmekälla",
      "help": "Sekvens A enligt Systemairs standard. Kontrollera sekvenstilldelningen i Access.",
      "default": "water",
      "options": [
        { "id": "none",     "label": "Ingen",                   "tags": [] },
        { "id": "water",    "label": "Vattenvärme (sekvens A)", "tags": ["sv1_op", "cp1_v", "cp1_status"] },
        { "id": "electric", "label": "Elvärme",                 "tags": [] }
      ]
    },
    {
      "id": "cooling",
      "type": "dropdown",
      "label": "Kylkälla",
      "help": "Sekvens C enligt Systemairs standard. Kontrollera sekvenstilldelningen i Access.",
      "default": "none",
      "options": [
        { "id": "none",  "label": "Ingen",                  "tags": [] },
        { "id": "water", "label": "Vattenkyla (sekvens C)", "tags": ["gt1_csp1", "sv2_op", "cp2_v", "cp2_status"] },
        { "id": "dx",    "label": "DX-kyla",                "tags": ["gt1_csp1"] }
      ]
    },
    {
      "id": "regulator",
      "type": "dropdown",
      "label": "Temperaturreglering",
      "help": "Motsvarar S_VentControl (STATUS_PV3) i Access.",
      "default": "extract",
      "options": [
        { "id": "supply",  "label": "Konstant tilluft",            "tags": [] },
        { "id": "outdoor", "label": "Utekompenserad tilluft",      "tags": ["gt1_csp2"] },
        { "id": "extract", "label": "Frånluftsreglering (kaskad)", "tags": ["gt2_sp1", "gt1_sp2", "gt1_sp3"] },
        { "id": "room",    "label": "Rumsreglering (kaskad)",      "tags": ["gt1_sp2", "gt1_sp3", "gt50_sp", "gt50_pv"] }
      ]
    },
    {
      "id": "fan_control",
      "type": "dropdown",
      "label": "Fläktreglering",
      "help": "Börvärden låg/normal/hög fart + beräknat börvärde och avvikelselarm.",
      "default": "pressure",
      "options": [
        { "id": "pressure", "label": "Tryckreglering (GP3/GP4)",  "tags": ["tf1_csp", "ff1_csp", "tf1_dev_status", "ff1_dev_status", "gp3_sp1", "gp3_sp2", "gp3_sp3", "gp4_sp1", "gp4_sp2", "gp4_sp3"] },
        { "id": "flow",     "label": "Flödesreglering (GP1/GP2)", "tags": ["tf1_csp", "ff1_csp", "tf1_dev_status", "ff1_dev_status", "gp1_sp1", "gp1_sp2", "gp1_sp3", "gp2_sp1", "gp2_sp2", "gp2_sp3"] }
      ]
    },
    {
      "id": "features",
      "type": "multiselect",
      "label": "Funktioner",
      "options": [
        { "id": "fan_runtime",    "label": "Drifttid fläktar",                            "default": true,  "tags": ["tf1_runtime", "ff1_runtime"] },
        { "id": "filter_service", "label": "Filterbyte serviceintervall",                 "default": false, "tags": ["filterbyte_td1", "filterbyte_rst", "filterbyte_status"] },
        { "id": "extended_run",   "label": "Förlängd drift låg/hög fart (DI)",            "default": false, "tags": ["ot1_v1", "ot1_v2"] },
        { "id": "free_cooling",   "label": "Nattkyla (frikyla)",                          "default": true,  "tags": ["nattkyla_v", "nattkyla_sp1", "nattkyla_sp2", "nattkyla_sp3", "nattkyla_sp4"] },
        { "id": "summer_winter",  "label": "Sommar-/vinterläge",                          "default": false, "tags": ["temp_sp1", "temp_sp2"] },
        { "id": "smoke",          "label": "Rökdetektor",                                 "default": true,  "tags": ["rok_al", "rok_status", "rok_service", "rok_givarfel"] },
        { "id": "fire_dampers",   "label": "Brandspjäll ST3 (test/larm)",                 "default": true,  "tags": ["st3_v", "st3_v1", "st3_status", "spjalltest"] },
        { "id": "extra_dampers",  "label": "Avluftsspjäll ST2",                           "default": false, "tags": ["st2_v"] },
        { "id": "sfp_stats",      "label": "SFP statistik (dag/30 dagar)",                "default": false, "tags": ["sfp_pv1", "sfp_pv2"] },
        { "id": "energy_fans",    "label": "Effekt fläktar",                              "default": true,  "tags": ["flakt_pv1"] },
        { "id": "energy_heat",    "label": "Effekt värme",                                "default": true,  "tags": ["vs_pv1"] },
        { "id": "energy_vvx",     "label": "Effekt värmeåtervinning",                     "default": true,  "tags": ["vvx_pv1"] },
        { "id": "fan_pid",        "label": "PID-utsignal fläktar",                        "default": false, "tags": ["tf1_pid", "ff1_pid"] },
        { "id": "ec_fan_diag",    "label": "EC-fläktdiagnostik via Modbus",               "default": false, "tags": ["tf1_rpm", "ff1_rpm", "tf1_current", "ff1_current", "tf1_pow", "ff1_pow", "tf1_motor_hours", "ff1_motor_hours"] },
        { "id": "manual",         "label": "Handstyrning (sekvenser, pumpar, fläktlarm)", "default": false, "tags": ["tf1_man_status", "ff1_man_status", "vvx_dhc", "vvx_opm", "sv1_dhc", "sv1_opm", "cp1_dhc", "sv2_dhc", "sv2_opm", "cp2_dhc"] }
      ]
    }
  ]
}
